[{"model":"48FEEA06A2A5-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":5526,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 4/9 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"1,500","CFM Heating":"1,250-2,720","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"156","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEEA06A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"16.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"5","Voltage":"208-230 VAC","Weight":"556","Width":"74.375"}},{"model":"48FEEM08A2A5-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":9455,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"2,650","CFM Heating":"2,100-3,900","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEEM08A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"7.5","Voltage":"208-230 VAC","Weight":"787","Width":"88.125"}},{"model":"50FE-A06A2A5-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5337,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500-2,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.2","Length":"46.625","Locked Rotor Amps (LRA)":"156","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P50FE-A06A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"16.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"511","Width":"74.375"}},{"model":"48FEEM07A2A5-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":6583,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"2,400","CFM Heating":"1,250-3,260","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"162","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEEM07A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"6","Voltage":"208-230 VAC","Weight":"607","Width":"74.375"}},{"model":"48FEDA06A2A5-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":6112,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 4/9 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","CFM Heating":"910-2,510","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","EER2":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"156","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEDA06A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"16.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"5","Voltage":"208-230 VAC","Weight":"556","Width":"74.375"}},{"model":"48FEEA05A2A5-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":4893,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"1,500","CFM Heating":"1,250-2,330","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P48FEEA05A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"13.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"4","Voltage":"208-230 VAC","Weight":"543","Width":"74.375"}},{"model":"48FEEM12A2A5-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":11698,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,580-5,600","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P48FEEM12A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"208-230 VAC","Weight":"878","Width":"88.125"}},{"model":"48FEDM08A2A5-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":9203,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"2,650","CFM Heating":"1,730-3,800","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEDM08A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"7.5","Voltage":"208-230 VAC","Weight":"787","Width":"88.125"}},{"model":"50FE-M08A2A5-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":10010,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"2,650","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"7.8-42.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.25","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P50FE-M08A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"7.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"743","Width":"88.125"}},{"model":"50FE-A06A2A6-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5478,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.2","Length":"46.625","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"20","OPT Code":"1P50FE-A06A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"7.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"5","UPC":"See Optical","Voltage":"460 VAC","Weight":"511","Width":"74.375"}},{"model":"48FEEA04A2A5-0A0A0","name":"Carrier® WeatherMaker® - 3 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":4396,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"82,000-110,000","BTU Output":"65,000-88,000","Blower Motor HP":"3/4 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"1,050","CFM Heating":"960-1,630","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"98","Maximum Overcurrent Protection (MOCP)":"40","OPT Code":"1P48FEEA04A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"2","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"3","Voltage":"208-230 VAC","Weight":"482","Width":"74.375"}},{"model":"50FEQA06A2A5-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Heat Pump Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50feq-4-7_en_normal","alt":"[]","price":5544,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,500","CFM Heating":"1,500-2,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"59,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER2":"11.5","Electric Heat Range [kW]":"4.9-24.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"29,000-56,000","Height":"41.375","Length":"46.625","Locked Rotor Amps (LRA)":"156","Maximum Overcurrent Protection (MOCP)":"125","OPT Code":"1P50FEQA06A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FEQ","Prop 65":"YES","Rated Load Amps (RLA)":"18.9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","SEER2":"13.4","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"WeatherMaker®","Tonnage":"5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"584","Width":"74.375"}},{"model":"582LP06A110A2A0AA","name":"Bryant® Legacy™ - 5 Ton 110,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":5706,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"110,000","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Cooling Rated Capacity Btu/h":"60000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"156","OPT Code":"1P582LP06A110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"16.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"Legacy™","Tonnage":"5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"556","Width":"74.375"}},{"model":"50FE-M08A2A6-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":8692,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"2,650","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"15-41.7","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.25","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P50FE-M08A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"6.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"7.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"743","Width":"88.125"}},{"model":"48FEEA06A2A6-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":5673,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 4/9 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"1,500","CFM Heating":"1,250-2,720","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"20","OPT Code":"1P48FEEA06A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"7.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"5","Voltage":"460 VAC","Weight":"556","Width":"74.375"}},{"model":"48FEDM12A3A5-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":14543,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P48FEDM12A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"208-230 VAC","Weight":"878","Width":"88.125"}},{"model":"48FEEM08A2A6-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":9713,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"2,650","CFM Heating":"2,100-3,900","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEEM08A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"7.5","Voltage":"460 VAC","Weight":"787","Width":"88.125"}},{"model":"48FEDM07A2A5-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":6368,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,400","CFM Heating":"910-3,350","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"162","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEDM07A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"6","Voltage":"208-230 VAC","Weight":"607","Width":"74.375"}},{"model":"48FEDA05A2A5-0A0A0","name":"Carrier® WeatherMaker® - 4 Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":5444,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","CFM Heating":"910-2,010","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","EER2":"11.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P48FEDA05A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"13.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"4","Voltage":"208-230 VAC","Weight":"543","Width":"74.375"}},{"model":"50FE-M07A2A5-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5840,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"1 19/25 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,200-3,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"4.9-24.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.375","IEER":"15.5","Length":"46.625","Locked Rotor Amps (LRA)":"162","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P50FE-M07A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"6","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"562","Width":"74.375"}},{"model":"50FE-A05A2A5-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5153,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"3.3-21","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.2","Length":"46.625","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P50FE-A05A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"13.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"4","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"498","Width":"74.375"}},{"model":"48FEEM14A3A5-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":13609,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,750","CFM Heating":"2,580-6,720","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P48FEEM14A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"208-230 VAC","Weight":"1041","Width":"88.125"}},{"model":"582LP08M180A2A0AA","name":"Bryant® Legacy™ - 7.5 Ton 180,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":9628,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"2,650","CFM Heating":"2,100-3,900","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Cooling Rated Capacity Btu/h":"90000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P582LP08M180A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"Legacy™","Tonnage":"7.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"787","Width":"88.125"}},{"model":"50FE-M12A3A5-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":14429,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"7.8-50","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P50FE-M12A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"815","Width":"88.125"}},{"model":"48FEDA06A2A6-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":6485,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 4/9 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","CFM Heating":"910-2,510","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","EER2":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"20","OPT Code":"1P48FEDA06A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"7.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"5","Voltage":"460 VAC","Weight":"556","Width":"74.375"}},{"model":"50FEQM08A2A5-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Heat Pump Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50feq-8-14_en_normal","alt":"[]","price":9525,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,350-3,750","CFM Heating":"2,250-3,750","COP":"2.25-3.4","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"7.8-42.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"45,000-84,000","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"175","OPT Code":"1P50FEQM08A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FEQ","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"82","Stages Cooling":"2","Stages Heating":"1","Tier":"WeatherMaker®","Tonnage":"7.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"805","Width":"88.125"}},{"model":"48FEEM09A2A5-0A0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":10555,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,400","CFM Heating":"2,100-4,560","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEEM09A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"8.5","Voltage":"208-230 VAC","Weight":"868","Width":"88.125"}},{"model":"48FEDM08A2A6-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":9413,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"2,650","CFM Heating":"1,730-3,800","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEDM08A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"7.5","Voltage":"460 VAC","Weight":"787","Width":"88.125"}},{"model":"48FEEM07A2A6-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":6740,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"2,400","CFM Heating":"1,250-3,260","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"71","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEEM07A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"9.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"6","Voltage":"460 VAC","Weight":"607","Width":"74.375"}},{"model":"50FE-M07A2A6-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5994,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"1 19/25 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,400","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"6-24","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.375","IEER":"15.5","Length":"46.625","Locked Rotor Amps (LRA)":"71","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P50FE-M07A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"9.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"6","UPC":"See Optical","Voltage":"460 VAC","Weight":"562","Width":"74.375"}},{"model":"50FE-A04A2A5-0A0A0","name":"Carrier® WeatherMaker® - 3 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":4443,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,050","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"3.3-16","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.2","Length":"46.625","Locked Rotor Amps (LRA)":"98","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P50FE-A04A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"437","Width":"74.375"}},{"model":"50FE-A05A2A6-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5365,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"6-21.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.2","Length":"46.625","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P50FE-A05A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"4","UPC":"See Optical","Voltage":"460 VAC","Weight":"498","Width":"74.375"}},{"model":"48FEDA05A2A6-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":5604,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,500","CFM Heating":"910-2,010","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","EER2":"11.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P48FEDA05A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"4","Voltage":"460 VAC","Weight":"543","Width":"74.375"}},{"model":"50FE-M12A3A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":14654,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"15-50","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P50FE-M12A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"815","Width":"88.125"}},{"model":"48FEEM16A3A5-0A0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":20013,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"192,000-240,000","BTU Output":"156,000-195,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"5,250","CFM Heating":"3,000-9,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14.5","Length":"63.375","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"100","OPT Code":"1P48FEEM16A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"15","Voltage":"208-230 VAC","Weight":"1408","Width":"115.875"}},{"model":"48FEDM12A2A5-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":13037,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P48FEDM12A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"208-230 VAC","Weight":"878","Width":"88.125"}},{"model":"48FEDA04A2A5-0A0A0","name":"Carrier® WeatherMaker® - 3 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":4952,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"3/4 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,050","CFM Heating":"910-2,010","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","EER2":"11.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"98","Maximum Overcurrent Protection (MOCP)":"40","OPT Code":"1P48FEDA04A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"3","Voltage":"208-230 VAC","Weight":"482","Width":"74.375"}},{"model":"48FEDA04A2A6-0A0A0","name":"Carrier® WeatherMaker® - 3 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":4690,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"3/4 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,050","CFM Heating":"910-2,010","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","EER2":"11.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"44","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P48FEDA04A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"5.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"3","Voltage":"460 VAC","Weight":"482","Width":"74.375"}},{"model":"559LP06A000A2A0AA","name":"Bryant® Legacy™ - 5 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":4608,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500-2,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Acutrol","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"575,000","Cooling Rated Capacity Btu/h":"60000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","EER2":"11.4","Electric Heat Range [kW]":"4.9-24.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"156","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P559LP06A000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"16.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"Legacy™","Tonnage":"5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"511","Width":"74.375"}},{"model":"48FEEM12A2A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":11798,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,580-5,600","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P48FEEM12A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"48FEDM07A2A6-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":6524,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,400","CFM Heating":"910-3,350","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"71","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEDM07A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"9.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"6","Voltage":"460 VAC","Weight":"607","Width":"74.375"}},{"model":"48FEEA04A2A6-0A0A0","name":"Carrier® WeatherMaker® - 3 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":4523,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"82,000-110,000","BTU Output":"65,000-88,000","Blower Motor HP":"3/4 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"1,050","CFM Heating":"960-1,630","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"44","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P48FEEA04A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"5.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"2","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"3","Voltage":"460 VAC","Weight":"482","Width":"74.375"}},{"model":"48FEDM12A3A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":14187,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,470","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"120,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"; 3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P48FEDM12A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"582LP05A110A2A0AA","name":"Bryant® Legacy™ - 4 Ton 110,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":4813,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"110,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"120","OPT Code":"1P582LP05A110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"13.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"Legacy™","Tonnage":"4","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"543","Width":"74.375"}},{"model":"48FEEM16A3A6-0A0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":20266,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"192,000-240,000","BTU Output":"156,000-195,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"5,250","CFM Heating":"3,000-9,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14.5","Length":"63.375","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEEM16A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"15","Voltage":"460 VAC","Weight":"1408","Width":"115.875"}},{"model":"50FE-M14A3A6-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":14293,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Electric Heat Range [kW]":"15-50","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"75","Maximum Overcurrent Protection (MOCP)":"40","OPT Code":"1P50FE-M14A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"12.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"978","Width":"88.125"}},{"model":"48FEEA05A2A6-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-4-7_en_normal","alt":"[]","price":5019,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"1,500","CFM Heating":"1,250-2,330","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P48FEEA05A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"4","Voltage":"460 VAC","Weight":"543","Width":"74.375"}},{"model":"48FEEM14A3A6-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":13722,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,750","CFM Heating":"2,580-6,720","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"75","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P48FEEM14A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"460 VAC","Weight":"1041","Width":"88.125"}},{"model":"50FE-A04A2A6-0A0A0","name":"Carrier® WeatherMaker® - 3 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":4567,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,050","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"6-14","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.2","Length":"46.625","Locked Rotor Amps (LRA)":"44","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P50FE-A04A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"5.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"3","UPC":"See Optical","Voltage":"460 VAC","Weight":"437","Width":"74.375"}},{"model":"48FEEM12A3A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":12240,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,580-5,600","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"35","OPT Code":"1P48FEEM12A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"50FEQA06A2A6-0A0A0","name":"Carrier® WeatherMaker® - 5 Ton Packaged Rooftop Heat Pump Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50feq-4-7_en_normal","alt":"[]","price":5680,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,500","CFM Heating":"1,500-2,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"59,500","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER2":"11.5","Electric Heat Range [kW]":"4.9-24.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"29,000-56,000","Height":"41.375","Length":"46.625","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"60","OPT Code":"1P50FEQA06A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FEQ","Prop 65":"YES","Rated Load Amps (RLA)":"9.5","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","SEER2":"13.4","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"WeatherMaker®","Tonnage":"5","UPC":"See Optical","Voltage":"460 VAC","Weight":"584","Width":"74.375"}},{"model":"48FCEM08A2A6-0A0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (460-3-60)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[]","price":9055,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,350-3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Cooling Rated Capacity Btu/h":"90000","Country of Origin":"MEX","Cubic Measurement":"111.4688","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P38MBRCQ58AA3","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"6.1","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"7.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"787","Width":"88.125"}},{"model":"50FEQM07A2A5-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Heat Pump Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50feq-4-7_en_normal","alt":"[]","price":6533,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,500-3,000","CFM Heating":"1,800-3,000","COP":"2.25-3.4","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"4.9-24.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"34,500-63,000","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"162","Maximum Overcurrent Protection (MOCP)":"125","OPT Code":"1P50FEQM07A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FEQ","Prop 65":"YES","Rated Load Amps (RLA)":"21","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Tier":"WeatherMaker®","Tonnage":"6","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"589","Width":"74.375"}},{"model":"48FEDM09A2A5-0A0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":10276,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,400","CFM Heating":"1,730-4,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEDM09A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"8.5","Voltage":"208-230 VAC","Weight":"868","Width":"88.125"}},{"model":"582LP07M110A2A0AA","name":"Bryant® Legacy™ - 6 Ton 110,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":6442,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"2,400","CFM Heating":"1,250-3,260","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Cooling Rated Capacity Btu/h":"72000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"162","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P582LP07M110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"18.9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"Legacy™","Tonnage":"6","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"607","Width":"74.375"}},{"model":"48FEDM14A3A6-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":15695,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,750","CFM Heating":"2,100-6,830","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"75","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P48FEDM14A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"460 VAC","Weight":"1041","Width":"88.125"}},{"model":"48FEDM14A3A5-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":15561,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,750","CFM Heating":"2,100-6,830","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P48FEDM14A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"208-230 VAC","Weight":"1041","Width":"88.125"}},{"model":"48FCEM12A2A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Cool Unit (460-3-60)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[\"carrier_ecoblue-cond_en_ai1\",\"carrier_ecoblue-cond_en_ai2\"]","price":11167,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cubic Measurement":"133.2188","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P48FCEM12A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"7.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"582KE08N180A2A0AA","name":"Bryant® Legacy™ - 7.5 Ton, 180,000 BTUH, Packaged Rooftop Gas Heat & Electric Cooling Unit R-410A (460-3-60)","brand":"Bryant","asset":"bryant_582k-559k-7.5-15_en_normal","alt":"[]","price":5781,"specs":{"Air Flow Direction":"Convertible","Approvals":"ETL Listed; UL Listed","BTU Input":"180,000","BTU Output":"148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"1,350-3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cubic Measurement":"111.4688","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"41.25","IEER":"15","Ignition Type":"Direct Spark (DSI)","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"20","OPT Code":"1P582KE08N180A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582K","Prop 65":"YES","Rated Load Amps (RLA)":"6.1","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"Legacy™","Tonnage":"7.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"787","Width":"88.125"}},{"model":"48FEEM16A2A5-0A0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":20507,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"192,000-240,000","BTU Output":"156,000-195,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"5,250","CFM Heating":"3,000-9,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14.5","Length":"63.375","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"100","OPT Code":"1P48FEEM16A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"15","Voltage":"208-230 VAC","Weight":"1408","Width":"115.875"}},{"model":"48FCEA05A2A6-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton 14 SEER Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (460-3-60)","brand":"Carrier","asset":"carrier-weathermaker_48fc-4-7_en_normal","alt":"[\"carrier-weathermaker_48fc-4-7_en_ai1\",\"carrier-weathermaker_48fc-4-7_en_ai2\"]","price":4653,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,200-2,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"47,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"Varies","Cubic Measurement":"66.9766","Cycle/Hertz":"60 Hz","Dimensional Weight":"863","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.6","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"41","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P48FCEA05A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"6.2","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"2","Thermal Efficiency":"80%","Tier":"WeatherMaker®","Tonnage":"4","UOM":"EA","UPC":"See Optical","Voltage":"460 VAC","Weight":"543","Width":"74.375"}},{"model":"48FEDM09A2A6-0A0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":10513,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,400","CFM Heating":"1,730-4,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEDM09A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"8.5","Voltage":"460 VAC","Weight":"868","Width":"88.125"}},{"model":"48FCDM12A3A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (460-3)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[\"carrier_ecoblue-cond_en_ai1\",\"carrier_ecoblue-cond_en_ai2\"]","price":32318,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,000","Color":"Fossil","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"Varies","Cubic Measurement":"135.9741","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P48FCDM12A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"7.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"50FE-M09A2A6-0A0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":9284,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,400","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"15-42.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"20","OPT Code":"1P50FE-M09A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"8.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"805","Width":"88.125"}},{"model":"582LP04A065A2A0AA","name":"Bryant® Legacy™ - 3 Ton 65,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":4133,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"65,000","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,050","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Cooling Rated Capacity Btu/h":"36000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"98","OPT Code":"1P582LP04A065A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"Legacy™","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"482","Width":"74.375"}},{"model":"582KP04A110A2A0AA","name":"Bryant® Legacy™ - 3 Ton 110,000 Btuh Gas Heat/Electric Cooling Single Packaged Rooftop Unit R-410A (208/230-3-60)","brand":"Bryant","asset":"bryant_582k_en_normal","alt":"[]","price":4665,"specs":{"AFUE":"81.3","Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"82,000-110,000","BTU Output":"65,000-93,000","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"Multiple","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"900","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,500","Cooling Rated Capacity Btu/h":"36000","Country of Origin":"MEX","Cubic Measurement":"66.9766","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Height":"33.375","Ignition Type":"Direct Spark (DSI)","Length":"46.625","Locked Rotor Amps (LRA)":"73","Low Ambient Cooling Capable":"YES","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P582KP04A110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582K","Prop 65":"YES","Rated Load Amps (RLA)":"10.4","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"Legacy™","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"482","Width":"74.375"}},{"model":"48FEEM09A2A6-0A0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":10788,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,400","CFM Heating":"2,100-4,560","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEEM09A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"8.5","Voltage":"460 VAC","Weight":"868","Width":"88.125"}},{"model":"582LE08M180A2A0AA","name":"Bryant® Legacy™ - 7.5 Ton 180,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":10003,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"2,650","CFM Heating":"2,100-3,900","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Cooling Rated Capacity Btu/h":"90000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P582LE08M180A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"6.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"Legacy™","Tonnage":"7.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"787","Width":"88.125"}},{"model":"50FE-M14A3A5-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":14170,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Electric Heat Range [kW]":"7.8-50","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P50FE-M14A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"12.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"978","Width":"88.125"}},{"model":"48FCEM12A3A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Cool Unit Med Heat (460-3-60)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[\"carrier_ecoblue-cond_en_ai1\",\"carrier_ecoblue-cond_en_ai2\"]","price":11598,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,000","Color":"Fossil","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cubic Measurement":"135.9741","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P48FCEM12A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"7.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"48FCDM12A2A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (460-3)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[\"carrier_ecoblue-cond_en_ai1\",\"carrier_ecoblue-cond_en_ai2\"]","price":31485,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"900-1,100","Condenser Motor Speeds":"2","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"Varies","Cubic Measurement":"133.2188","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FCDM12A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"7.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"582LP12M180A3A0AA","name":"Bryant® Legacy™ - 10 Ton 180,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":12004,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"3,500","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P582LP12M180A3A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"Legacy™","Tonnage":"10","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"878","Width":"88.125"}},{"model":"582LP12M224A2A0AA","name":"Bryant® Legacy™ - 10 Ton 224,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":35467,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"3,500","CFM Heating":"2,580-5,600","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P582LP12M224A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"10","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"878","Width":"88.125"}},{"model":"48FEDM14A2A6-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":15697,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,750","CFM Heating":"2,100-6,830","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"75","Maximum Overcurrent Protection (MOCP)":"40","OPT Code":"1P48FEDM14A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"460 VAC","Weight":"1041","Width":"88.125"}},{"model":"582LE06A110A2A0AA","name":"Bryant® Legacy™ - 5 Ton 110,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":8359,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","BTU Input":"110,000","BTU Output":"54,000-120,000","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","CFM Heating":"910-3,780","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan CFM":"1500","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Cooling Rated Capacity Btu/h":"60000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"58","OPT Code":"1P582LE06A110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"7.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"5","UPC":"See Optical","Voltage":"460 VAC","Weight":"556","Width":"74.375"}},{"model":"50FE-M09A2A5-0A0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":9328,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,400","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"7.8-42.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P50FE-M09A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"12.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"8.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"805","Width":"88.125"}},{"model":"50FEQM07A2A6-0A0A0","name":"Carrier® WeatherMaker® - 6 Ton Packaged Rooftop Heat Pump Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50feq-4-7_en_normal","alt":"[]","price":6676,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"2,500-3,000","CFM Heating":"1,800-3,000","COP":"2.25-3.4","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"6-24","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"34,500-63,000","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"71","Maximum Overcurrent Protection (MOCP)":"60","OPT Code":"1P50FEQM07A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FEQ","Prop 65":"YES","Rated Load Amps (RLA)":"9.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Tier":"WeatherMaker®","Tonnage":"6","UPC":"See Optical","Voltage":"460 VAC","Weight":"589","Width":"74.375"}},{"model":"582LP06A065A2A0AA","name":"Bryant® Legacy™ - 5 Ton 65,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":6222,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"65,000","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Cooling Rated Capacity Btu/h":"60000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"156","OPT Code":"1P582LP06A065A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"16.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"Legacy™","Tonnage":"5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"556","Width":"74.375"}},{"model":"559LP05A000A2A0AA","name":"Bryant® Legacy™ - 4 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":4499,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Blower Wheel Width":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Acutrol","Condenser Fan Blade Diameter":"23","Condenser Fan CFM":"1200","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"3.3-21","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P559LP05A000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"13.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"Legacy™","Tonnage":"4","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"498","Width":"74.375"}},{"model":"559LE08M000A2A0AA","name":"Bryant® Legacy™ - 7.5 Ton Packaged Rooftop Air Conditioning Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":8661,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"1,350-3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Cooling Rated Capacity Btu/h":"90000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"15-41.7","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.25","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P559LE08M000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"6.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"7.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"743","Width":"88.125"}},{"model":"50FE-M28A2A6-8W0A0","name":"Carrier® WeatherMaker® - 25 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":29196.3,"specs":{"Air Flow Direction":"Vertical","Approvals":"UL Listed","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"5,000-12,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"2","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"278,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10","Electric Heat Range [kW]":"25-75","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"17","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"57.375","IEER":"14.2","Length":"86.375","Locked Rotor Amps (LRA)":"270","Maximum Overcurrent Protection (MOCP)":"175","OPT Code":"1P50FE-M28A2A6-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"45.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(9) 16 x 25 x 2","Sound Level (dBA)":"85.9","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"25","UPC":"See Optical","Voltage":"460 VAC","Weight":"2047","Width":"141.5"}},{"model":"582LE07M110A2A0AA","name":"Bryant® Legacy™ - 6 Ton 110,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":9721,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","BTU Input":"110,000","BTU Output":"88,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"2,400","CFM Heating":"1,250-3,260","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan CFM":"1800","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"2","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Cooling Rated Capacity Btu/h":"72000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"71","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P582LE07M110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"9.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"80%","Tier":"Legacy™","Tonnage":"6","UPC":"See Optical","Voltage":"460 VAC","Weight":"607","Width":"74.375"}},{"model":"559LP08M000A2A0AA","name":"Bryant® Legacy™ - 7.5 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":9338,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"1,350-3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Cooling Capacity":"86,000","Cooling Rated Capacity Btu/h":"90000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"7.8-42.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.25","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P559LP08M000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"7.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"743","Width":"88.125"}},{"model":"50FE-M16A3A5-0A0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":17943,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"2,970-7,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Electric Heat Range [kW]":"12-67","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"57.375","IEER":"14.7","Length":"63.375","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"100","OPT Code":"1P50FE-M16A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"15","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"1325","Width":"115.875"}},{"model":"582LP04A110A2A0AA","name":"Bryant® Legacy™ - 3 Ton 110,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":6086,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"110,000","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,050","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Cooling Rated Capacity Btu/h":"36000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"98","OPT Code":"1P582LP04A110A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"Legacy™","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"482","Width":"74.375"}},{"model":"48FEDM14A2A5-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":15440,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,750","CFM Heating":"2,100-6,830","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P48FEDM14A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"208-230 VAC","Weight":"1041","Width":"88.125"}},{"model":"48FEDM16A2A5-0A0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":41946,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"144,000-180,000","BTU Output":"118,000-146,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"5,250","CFM Heating":"2,450-9,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14.5","Length":"63.375","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"100","OPT Code":"1P48FEDM16A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"15","Voltage":"208-230 VAC","Weight":"1408","Width":"115.875"}},{"model":"559KP09N000A2A0AA","name":"Bryant® Legacy™ - 8.5 Ton Packaged Rooftop Air Conditioning Unit 2-Stage R-410A (208/230-3-60)","brand":"Bryant","asset":"bryant_582k-559k-7.5-15_en_normal","alt":"[]","price":9575,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"1,275-4,250","Color":"Gray","Compressor Type":"Scroll","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Cooling Rated Capacity Btu/h":"102000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"123","Maximum Overcurrent Protection (MOCP)":"60","OPT Code":"1P559KP09N000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559K","Prop 65":"YES","Rated Load Amps (RLA)":"13.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"8.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"805","Width":"88.125"}},{"model":"48FEEM24A2A5-8W0A0","name":"Carrier® WeatherMaker® - 20 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-20-30_en_normal","alt":"[]","price":27635,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"248,000-310,000","BTU Output":"200,000-251,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"7,000","CFM Heating":"3,880-11,630","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"248,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"14.5","Length":"86.375","Locked Rotor Amps (LRA)":"255","Maximum Overcurrent Protection (MOCP)":"125","OPT Code":"1P48FEEM24A2A5-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"37.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 20 x 25 x 2","Sound Level (dBA)":"86.5","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"20","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"2000","Width":"141.5"}},{"model":"582LP05A065A2A0AA","name":"Bryant® Legacy™ - 4 Ton 65,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":4831,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"65,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"120","OPT Code":"1P582LP05A065A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"13.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Tier":"Legacy™","Tonnage":"4","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"543","Width":"74.375"}},{"model":"559LP12M000A3A0AA","name":"Bryant® Legacy™ - 10 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":10831,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"1,800-5,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Electric Heat Range [kW]":"7.8-50","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"16","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P559LP12M000A3A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"10","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"815","Width":"88.125"}},{"model":"559LP04A000A2A0AA","name":"Bryant® Legacy™ - 3 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":4328,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Blower Wheel Width":"16 3/5\"","Brand":"Bryant®","CFM":"900-1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Acutrol","Condenser Fan Blade Diameter":"23","Condenser Fan CFM":"900","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,400","Cooling Rated Capacity Btu/h":"36000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"3.3-16","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"98","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P559LP04A000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"12.2","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"Legacy™","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"437","Width":"74.375"}},{"model":"50FE-M14A2A5-0A0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":13733,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"150,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"175","OPT Code":"1P50FE-M14A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"WeatherMaker®","Tonnage":"12.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"978","Width":"88.125"}},{"model":"547KP12N000A2A0AA","name":"Bryant® Legacy™ - 10 Ton Packaged Rooftop Heat Pump Unit R-410A (208/230-3-60)","brand":"Bryant","asset":"bryant_547k_en_normal","alt":"[]","price":29448,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"1,800-5,000","COP":"2.25-3.4","Color":"Gray","Compressor Type":"Scroll","Condenser Fan Blade Diameter":"30","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"115,000","Height":"49","IEER":"15","Length":"87","Locked Rotor Amps (LRA)":"83","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P547KP12N000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"547K","Prop 65":"YES","Rated Load Amps (RLA)":"13.1","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"10","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"1491","Width":"54"}},{"model":"582LE12M180A3A0AA","name":"Bryant® Legacy™ - 10 Ton 180,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":13737,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"3,500","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"35","OPT Code":"1P582LE12M180A3A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"Legacy™","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"582LP07M065A2A0AA","name":"Bryant® Legacy™ - 6 Ton 65,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":6232,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/4 BHP","Blower Motor RPM":"253-2,530","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"2,400","CFM Heating":"910-3,350","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"70,000","Cooling Rated Capacity Btu/h":"72000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"1/2\"","Height":"41.375","IEER":"15","Length":"46.625","Locked Rotor Amps (LRA)":"162","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P582LP07M065A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"18.9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 16 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"6","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"607","Width":"74.375"}},{"model":"48FCDN12L6M5-6W3F0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (208/230-3)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[\"carrier_ecoblue-cond_en_ai1\",\"carrier_ecoblue-cond_en_ai2\"]","price":24305,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"Varies","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"110","Maximum Overcurrent Protection (MOCP)":"60","OPT Code":"1P48FCDN12L6M5-6W3F0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"15.6","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"208-230 VAC","Weight":"878","Width":"88.125"}},{"model":"50FEQM12A3A5-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Heat Pump Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50feq-8-14_en_normal","alt":"[]","price":12507,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,800-5,000","CFM Heating":"3,000-5,000","COP":"2.25-3.4","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"30","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor RPM":"265-1,050","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"116,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Electric Heat Range [kW]":"7.8-50","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Heating Capacity":"72,000-112,000","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"155","Maximum Overcurrent Protection (MOCP)":"225","OPT Code":"1P50FEQM12A3A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FEQ","Prop 65":"YES","Rated Load Amps (RLA)":"18.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Stages Heating":"1","Tier":"WeatherMaker®","Tonnage":"10","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"955","Width":"88.125"}},{"model":"582LE09M180A2A0AA","name":"Bryant® Legacy™ - 8.5 Ton 180,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":17294,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"3,400","CFM Heating":"2,100-4,560","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Cooling Rated Capacity Btu/h":"102000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P582LE09M180A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"Legacy™","Tonnage":"8.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"868","Width":"88.125"}},{"model":"48NL-B360905","name":"Carrier® Comfort™ - 3 Ton 13.4 SEER2 90000 BTUH Packaged Gas Heat & Electric Cooling Unit (208/230-3)","brand":"Carrier","asset":"carrier_48nl_en_normal","alt":"[]","price":12291,"specs":{"Air Flow Direction":"Convertible","BTU Input":"90,000","BTU Output":"73,000","Blower Motor HP":"3/4","Blower Motor RPM":"1,000","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"11\"","Blower Wheel Width":"10\"","Brand":"Carrier®","CFM":"1,150","CFM Heating":"1,150","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"21","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"24","Condenser Fan CFM":"3500","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/2","Condenser Motor RPM":"810","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"36,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"17","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas","Gas Connection Size":"1/2\"","Height":"43","Length":"44.125","Locked Rotor Amps (LRA)":"70","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48NL-B360905","Phase":"Three","Product Family":"48NL-B","Prop 65":"YES","Rated Load Amps (RLA)":"9","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(1) 24 x 16 x 1; (1) 24 x 18 x 1","Sound Level (dBA)":"75","Stages Cooling":"1","Stages Heating":"1","Tier":"Comfort™","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"396","Width":"48.1875"}},{"model":"582LP14M180A3A0AA","name":"Bryant® Legacy™ - 12.5 Ton 180,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":13195,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"2,250-6,250","CFM Heating":"2,580-6,720","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor RPM":"265-1,050","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Cooling Rated Capacity Btu/h":"150000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P582LP14M180A3A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"12.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"1041","Width":"88.125"}},{"model":"50FC-M24A2A5-0A0A0","name":"Carrier® WeatherMaker® - 20 Ton Packaged Rooftop Cooling Only & Electric Heat Unit (208/230-3-60)","brand":"Carrier","asset":"weathermaker_48-50fc-20-30_en_normal","alt":"[]","price":18035,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"ETL Listed; UL Listed","Blower Motor HP":"1/4","Blower Motor RPM":"1,100","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,600-10,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"248,000","Country of Origin":"Varies","Cubic Measurement":"374","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.2","Electric Heat Range [kW]":"24.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"14.7","Length":"86.375","Locked Rotor Amps (LRA)":"240","Maximum Overcurrent Protection (MOCP)":"225","OPT Code":"1P50FC-M24A2A5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"50FC","Prop 65":"YES","Rated Load Amps (RLA)":"34","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 20 x 25 x 2","Sound Level (dBA)":"86.5","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"20","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"1873","Width":"141.5"}},{"model":"50FE-M24A2A6-8W0A0","name":"Carrier® WeatherMaker® - 20 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":28177,"specs":{"Air Flow Direction":"Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,600-10,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"2","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"248,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.2","Electric Heat Range [kW]":"25-75","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"14.7","Length":"86.375","Locked Rotor Amps (LRA)":"255","Maximum Overcurrent Protection (MOCP)":"150","OPT Code":"1P50FE-M24A2A6-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"37.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 20 x 25 x 1","Sound Level (dBA)":"86.5","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"20","UPC":"See Optical","Voltage":"460 VAC","Weight":"1873","Width":"141.5"}},{"model":"48FCDN24L6M5-6H3C0","name":"Carrier® WeatherMaker® - 20 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (208/230-3-60)","brand":"Carrier","asset":"weathermaker_48fc-20-30_en_normal","alt":"[]","price":36565,"specs":{"Air Flow Direction":"Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"176,000-220,000","BTU Output":"142,000-178,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,600-10,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"248,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"14.5","Length":"86.375","Locked Rotor Amps (LRA)":"240","Maximum Overcurrent Protection (MOCP)":"150","OPT Code":"1P48FCDN24L6M5-6H3C0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"34","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 20 x 25 x 2","Sound Level (dBA)":"86.5","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"20","Voltage":"208-230 VAC","Weight":"2000","Width":"141.5"}},{"model":"48FEEM28A2A5-8W0A0","name":"Carrier® WeatherMaker® - 25 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-20-30_en_normal","alt":"[]","price":28910,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"248,000-310,000","BTU Output":"200,000-251,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"8,750","CFM Heating":"3,880-15,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"278,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"9.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"17","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14","Length":"86.375","Locked Rotor Amps (LRA)":"270","Maximum Overcurrent Protection (MOCP)":"150","OPT Code":"1P48FEEM28A2A5-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"45.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(9) 16 x 25 x 2","Sound Level (dBA)":"85.9","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"25","Voltage":"208-230 VAC","Weight":"2174","Width":"141.5"}},{"model":"48FEDM09A2M6-8W0A0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":34274,"specs":{"Air Flow Direction":"Horizontal / Vertical","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,400","CFM Heating":"1,730-4,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Ignition Type":"Direct Spark (DSI)","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48FEDM09A2M6-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"1","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"8.5","Voltage":"460 VAC","Weight":"868","Width":"88.125"}},{"model":"559LP09M000A2A0AA","name":"Bryant® Legacy™ - 8.5 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":9128,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"1,275-4,250","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Cooling Capacity":"98,000","Cooling Rated Capacity Btu/h":"102000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Electric Heat Range [kW]":"7.8-42.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"120","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P559LP09M000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"12.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"8.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"805","Width":"88.125"}},{"model":"559LJ04A000A2A0AA","name":"Bryant® Legacy™ - 3 Ton Packaged Rooftop Air Conditioning Unit R-454B (208/230-1)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":3810,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"71/100 BHP","Blower Motor RPM":"219-2,190","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"900-1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Acutrol","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"34,000","Cooling Rated Capacity Btu/h":"36000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER2":"11.5","Electric Heat Range [kW]":"3.3-13","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","IEER":"15.5","Length":"46.625","Locked Rotor Amps (LRA)":"94","Maximum Overcurrent Protection (MOCP)":"40","OPT Code":"1P559LJ04A000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Single","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"16.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"Legacy™","Tonnage":"3","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"437","Width":"74.375"}},{"model":"582LE05A065A2A0AA","name":"Bryant® Legacy™ - 4 Ton 65,000  Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":5485,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"1","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","CFM Heating":"910-2,010","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P582LE05A065A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"4","UPC":"See Optical","Voltage":"460 VAC","Weight":"543","Width":"74.375"}},{"model":"50FE-M28A2A5-8W0A0","name":"Carrier® WeatherMaker® - 25 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":27540,"specs":{"Air Flow Direction":"Vertical","Approvals":"UL Listed","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"5,000-12,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"2","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"278,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10","Electric Heat Range [kW]":"18.8-75","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"17","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"57.375","IEER":"14.2","Length":"86.375","Locked Rotor Amps (LRA)":"147","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P50FE-M28A2A5-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(9) 16 x 25 x 2","Sound Level (dBA)":"85.9","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"25","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"2047","Width":"141.5"}},{"model":"582LE06A065A2A0AA","name":"Bryant® Legacy™ - 5 Ton 65,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":5957,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 11/25 BHP","Blower Motor RPM":"239-2,390","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Blower Wheel Width":"16 3/5\"","Brand":"Bryant®","CFM":"1,500-2,500","CFM Heating":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Orifice","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"57,500","Cooling Rated Capacity Btu/h":"60000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas","Gas Connection Size":"1/2\"","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"20","OPT Code":"1P582LE06A065A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"7.8","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"1","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"5","UPC":"See Optical","Voltage":"460 VAC","Weight":"556","Width":"74.375"}},{"model":"48FEEM16A3M6-8W0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":50362,"specs":{"Air Flow Direction":"Horizontal / Vertical","BTU Input":"192,000-240,000","BTU Output":"156,000-195,000","Blower Motor HP":"5","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"5,250","CFM Heating":"3,000-9,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14.5","Ignition Type":"Direct Spark (DSI)","Length":"63.375","Maximum Overcurrent Protection (MOCP)":"50","OPT Code":"1P48FEEM16A3M6-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"15","Voltage":"460 VAC","Weight":"1408","Width":"115.875"}},{"model":"559LE09M000A2A0AA","name":"Bryant® Legacy™ - 8.5 Ton Packaged Rooftop Air Conditioning Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":9093,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"1,700-3,400","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Cooling Rated Capacity Btu/h":"102000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P559LE09M000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"Legacy™","Tonnage":"8.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"805","Width":"88.125"}},{"model":"559LE05A000A2A0AA","name":"Bryant® Legacy™ - 4 Ton Packaged Rooftop Air Conditioning Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_547l_en_normal","alt":"[]","price":5373,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Blower Wheel Width":"16 3/5\"","Brand":"Bryant®","CFM":"1,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"Acutrol","Condenser Fan Blade Diameter":"23","Condenser Fan CFM":"1200","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"48,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.8","Electric Heat Range [kW]":"6-21.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Acutrol","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"15","OPT Code":"1P559LE05A000A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"559L","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"1","Tier":"Legacy™","Tonnage":"4","UPC":"See Optical","Voltage":"460 VAC","Weight":"498","Width":"74.375"}},{"model":"50FE-M24A2A5-8W0A0","name":"Carrier® WeatherMaker® - 20 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (208/230-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":23911,"specs":{"Air Flow Direction":"Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"3,600-10,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"2","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"248,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.2","Electric Heat Range [kW]":"18.8-75","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"14.7","Length":"86.375","Locked Rotor Amps (LRA)":"140","Maximum Overcurrent Protection (MOCP)":"70","OPT Code":"1P50FE-M24A2A5-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"17.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 20 x 25 x 1","Sound Level (dBA)":"86.5","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"20","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"1873","Width":"141.5"}},{"model":"582LE12M224A2A0AA","name":"Bryant® Legacy™ - 10 Ton 224,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (460-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":35764,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Bryant®","CFM":"3,500","CFM Heating":"2,580-5,600","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cooling Rated Capacity Btu/h":"120000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P582LE12M224A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"48FCDM14K3M6-6U0A0","name":"Carrier® WeatherMaker® - 12.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit (460-3)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[\"carrier_ecoblue-cond_en_ai1\",\"carrier_ecoblue-cond_en_ai2\"]","price":43860,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"2,250-6,250","CFM Heating":"2,100-6,830","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"30","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"132,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"15","Length":"59.5","Maximum Overcurrent Protection (MOCP)":"45","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"59.3-85.6","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"12.5","Voltage":"460 VAC","Weight":"1041","Width":"88.125"}},{"model":"48FEEN16A3M5-0A4C0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":61398,"specs":{"Air Flow Direction":"Convertible","Brand":"Carrier®","Color":"Gray","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Fuel Type":"Natural Gas or LP","Heat Exchanger Type":"Tubular","Height":"57.375","Length":"63.375","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Refrigerant":"R-454B","Tier":"WeatherMaker®","Tonnage":"15","Voltage":"208-230 VAC","Weight":"1408","Width":"115.875"}},{"model":"48FCDM12J2M6-6U0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Cool Unit (460-3)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[]","price":35835,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI; DOE 2023; UL","BTU Input":"180,000","BTU Output":"148,000","Blower Motor HP":"2.4 HP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22 in","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4 HP","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct Drive ECM Vane Axial","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","IEER":"15","Ignition Type":"Direct Spark (DSI)","Locked Rotor Amps (LRA)":"150","Maximum Overcurrent Protection (MOCP)":"30","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20x24x1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"23","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"20x20x2","Sound Level (dBA)":"84","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tonnage":"10","Voltage":"460 VAC"}},{"model":"48FEEM28A3A5-0A0A0","name":"Carrier® WeatherMaker® - 25 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (208/230-3)","brand":"Carrier","asset":"carrier_48fe-20-30_en_normal","alt":"[]","price":63242,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"5,000-12,500","CFM Heating":"3,000-15,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"278,000","Cooling Rated Capacity Btu/h":"300000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"9.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"17","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Full Load Amps":"1.5","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14","Ignition Type":"Direct Spark (DSI)","Length":"86.375","Locked Rotor Amps (LRA)":"270","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"45.4","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(9) 20 x 25 x 2","Sound Level (dBA)":"67.3-85.9","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"25","Voltage":"208-230 VAC","Weight":"2174","Width":"141.5"}},{"model":"48FCDA05J2M5-0A0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Gas Heat & Electric Cool Unit (208/230-3-60)","brand":"Carrier","asset":"carrier-weathermaker_48fc-4-7_en_normal","alt":"[\"carrier-weathermaker_48fc-4-7_en_ai1\",\"carrier-weathermaker_48fc-4-7_en_ai2\"]","price":13527,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,200-2,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"47,000","Cooling Rated Capacity Btu/h":"48000","Country of Origin":"Varies","Cubic Measurement":"66.9766","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.6","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"83","Maximum Overcurrent Protection (MOCP)":"40","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"13.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","SEER":"14","Sound Level (dBA)":"79","Stages Cooling":"1","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"4","Voltage":"208-230 VAC","Weight":"543","Width":"74.375"}},{"model":"50FC-N08A2M5-6U0A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit (208/230-3-60)","brand":"Carrier","asset":"carrier_50fc-8-16_en_normal","alt":"[]","price":31721,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"UL Listed","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,350-3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan CFM":"2650","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"Varies","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.4","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"41.25","IEER":"15.2","Length":"59.5","Locked Rotor Amps (LRA)":"123","Maximum Overcurrent Protection (MOCP)":"50","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FC","Prop 65":"YES","Rated Load Amps (RLA)":"13.1","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"7.5","Voltage":"208-230 VAC","Weight":"890","Width":"88.125"}},{"model":"48HCDD09K2M5-6U5G0","name":"Carrier® WeatherMaster® - 8.5 Ton Commercial Packaged Rooftop Gas Heat & Electric Cool Unit (208/230-3-60)","brand":"Carrier","asset":"carrier_48hc04-14_en_normal","alt":"[\"carrier_48hcdd09b3a6-0f2d0_article_1408712921881_en_ai1\"]","price":37461,"specs":{"Air Flow Direction":"Convertible","BTU Input":"90,000-125,000","BTU Output":"73,000-103,000","Blower Motor HP":"2 2/5","Blower Motor RPM":"690-936","Blower Wheel Diameter":"15\"","Blower Wheel Width":"15\"","Brand":"Carrier®","CFM Heating":"1,900-4,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"17","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"97,000","Country of Origin":"Varies","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Belt","EER":"12","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","Ignition Type":"Direct Spark (DSI)","Length":"59.5","Locked Rotor Amps (LRA)":"83","Maximum Overcurrent Protection (MOCP)":"60","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48HC","Prop 65":"YES","Rated Load Amps (RLA)":"13.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"82","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaster®","Tonnage":"8.5","Voltage":"208-230 VAC","Weight":"925","Width":"88.125"}},{"model":"48HCDD14K1M5-6U5G0","name":"Carrier® WeatherMaster® - 12.5 Ton Commercial Packaged Rooftop Gas Heat & Electric Cool Unit (208/230-3-60)","brand":"Carrier","asset":"carrier_48hc04-14_en_normal","alt":"[\"carrier_48hcdd14a2a5-0a0a0_article_1408712917501_en_ai1\"]","price":47548,"specs":{"Air Flow Direction":"Convertible","BTU Input":"120,000-150,000","BTU Output":"96,000-120,000","Blower Motor HP":"2 9/10","Blower Motor RPM":"591-838","Blower Wheel Diameter":"18\"","Blower Wheel Width":"18\"","Brand":"Carrier®","CFM Heating":"1,880-7,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"17","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"3/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"146,000","Country of Origin":"Varies","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Belt","EER":"12.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Height":"57.375","Ignition Type":"Direct Spark (DSI)","Length":"63.375","Locked Rotor Amps (LRA)":"136","Maximum Overcurrent Protection (MOCP)":"80","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1, Horizontal 30 x 39 x 1","Phase":"Three","Product Family":"48HC","Prop 65":"YES","Rated Load Amps (RLA)":"19.6","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"83","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"80%","Tier":"WeatherMaster®","Tonnage":"12.5","Voltage":"208-230 VAC","Weight":"1430","Width":"115.875"}},{"model":"48K2AJ26-0-6A4B6D0","name":"Carrier® WeatherMaker® - 25 Ton Gas Heat Packaged Rooftop Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48k-50k_en_normal","alt":"[]","price":13373.71,"specs":{"Air Flow Direction":"Vertical","BTU Input":"262,500-525,000","BTU Output":"212,625-425,250","Blower Motor HP":"5","Blower Motor RPM":"1,200","Blower Wheel Diameter":"20","Blower Wheel Width":"15\"","Brand":"Carrier®","CFM Heating":"4,500-15,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"15","Condenser Coil Metering Device":"EEV - Electronic Expansion Valve","Condenser Fan Blade Diameter":"30","Condenser Fan CFM":"19500","Condenser Fan Motor Qty":"2","Condenser Motor RPM":"1,140","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"1\"","Drive Type":"Belt","EER":"9.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"EEV - Electronic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1 1/2\"","Gas Connection Type":"NPT","Height":"73.125","IEER":"13.2","Ignition Type":"Direct Spark (DSI)","Length":"88.375","OPT Code":"1P48K2AJ26-0-6A4B6D0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 2; (4) 20 x 25 x 2","Phase":"Three","Product Family":"48K","Prop 65":"YES","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(10) 20 x 24 x 2","Stages Cooling":"3","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"25","Voltage":"460 VAC","Weight":"3199","Width":"165.125"}},{"model":"50FE-N09J3M6-8W1C0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":5692.17,"specs":{"Air Flow Direction":"Convertible","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,275-4,250","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"160-1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"98,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"49","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P50FE-N09J3M6-8W1C0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Rated Load Amps (RLA)":"6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 1","Sound Level (dBA)":"79","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"8.5","Voltage":"460 VAC","Weight":"805","Width":"88.125"}},{"model":"582LP14M224A2A0AA","name":"Bryant® Legacy™ - 12.5 Ton 224,000 Btuh Packaged Gas Heating/Electric Cooling Rooftop Unit R-454B (208/230-3)","brand":"Bryant","asset":"bryant_582l_en_normal","alt":"[]","price":41086,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","BTU Input":"180,000-224,000","BTU Output":"146,000-181,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Bryant®","CFM":"3,750","CFM Heating":"2,580-6,720","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1","Condenser Motor RPM":"265-1,050","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"136,000","Cooling Rated Capacity Btu/h":"150000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"157","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P582LP14M224A2A0AA","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"582L","Prop 65":"YES","Rated Load Amps (RLA)":"21.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"Legacy™","Tonnage":"12.5","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"1041","Width":"88.125"}},{"model":"48FCDA05A2M5-0K0A0","name":"Carrier® WeatherMaker® - 4 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (208/230-3-60)","brand":"Carrier","asset":"carrier-weathermaker_48fc-4-7_en_normal","alt":"[\"carrier-weathermaker_48fc-4-7_en_ai1\",\"carrier-weathermaker_48fc-4-7_en_ai2\"]","price":null,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"67,000","BTU Output":"54,000","Blower Motor HP":"1 3/50 BHP","Blower Motor RPM":"217-2,170","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"1,200-2,000","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"47,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.6","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"83","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P48FCDA05A2M5-0K0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"13.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"4","UPC":"See Optical","Voltage":"208-230 VAC","Weight":"543","Width":"74.375"}},{"model":"48GCDM04A1M6-6W0A0","name":"Carrier® WeatherMaster® - 3 Ton Packaged Rooftop Gas Heat & Electric Cool Unit (460-3)","brand":"Carrier","asset":"carrier_48gc_en_normal","alt":"[]","price":16560,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"50,000-67,000","BTU Output":"40,000-54,000","Blower Motor HP":"4/9 BHP","Blower Motor RPM":"189-1,890","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"16 3/5\"","Brand":"Carrier®","CFM":"675","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"23","Condenser Fan Motor Qty":"1","Condenser Motor HP":"1/5","Condenser Motor RPM":"675-825","Condenser Motor Speeds":"Multiple","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"35,200","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"12.5","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Height":"33.375","Length":"46.625","Locked Rotor Amps (LRA)":"38","Maximum Overcurrent Protection (MOCP)":"15","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48GC","Prop 65":"YES","Rated Load Amps (RLA)":"5.7","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(2) 16 x 25 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Thermal Efficiency":"81%","Tier":"WeatherMaster®","Tonnage":"3","Voltage":"460 VAC","Weight":"513","Width":"74.375"}},{"model":"48FCDM08J2M6-3A3A0","name":"Carrier® WeatherMaker® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit (460-3)","brand":"Carrier","asset":"weathermaker_48fc-8-16_en_normal","alt":"[]","price":30786,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cULus","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"Variable","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"1,350-3,750","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"86,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11.2","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"1/2\"","Gas Connection Type":"NPT","Height":"41.25","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"60","Maximum Overcurrent Protection (MOCP)":"25","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FC","Prop 65":"YES","Rated Load Amps (RLA)":"6.1","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 16 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"7.5","Voltage":"460 VAC","Weight":"787","Width":"88.125"}},{"model":"48TCDD09A2M6-0A0G0","name":"Carrier® WeatherMaker® - 8.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit, 2-Stage (460-3-60)","brand":"Carrier","asset":"carrier_48tc-3-15ton_en_normal","alt":"[\"carrier_48tc_en_ai1\"]","price":25123,"specs":{"Air Flow Direction":"Convertible","Approvals":"ETL Listed; UL Listed","BTU Input":"125,000","BTU Output":"103,000","Blower Motor HP":"2 9/10 BHP","Blower Motor RPM":"690-936","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"15\"","Blower Wheel Width":"15\"","Brand":"Carrier®","CFM":"2,550-4,250","Color":"Cadet Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"99,000","Country of Origin":"Varies","Cubic Measurement":"149.8233","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Belt","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"Orifice","Fuel Type":"Natural Gas","Gas Connection Size":"1/2\"","Height":"49.375","IEER":"11.7-12.8","Length":"59.5","Locked Rotor Amps (LRA)":"41","Maximum Overcurrent Protection (MOCP)":"25","OPT Code":"1P48TCDD09A2M6-0A0G0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48TC","Prop 65":"YES","Rated Load Amps (RLA)":"6.2","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"82","Stages Cooling":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"8.5","UPC":"See Optical","Voltage":"460 VAC","Weight":"930","Width":"88.125"}},{"model":"50XCW12BAMG6FE-2AA","name":"Carrier® Omnizone™ - 10 Ton Constant Volume Water-Cooled Cooling Unit","brand":"Carrier","asset":"carrier_50xcw_en_normal","alt":"[]","price":2547.82,"specs":{"Air Flow Direction":"Upflow","Approvals":"ETL Listed","Blower Motor HP":"3","Blower Motor RPM":"656-875","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","Color":"Gray","Compressor Type":"Scroll","Cooling Capacity":"120,000","Country of Origin":"Varies","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Belt","EER":"15.3","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Height":"64","IEER":"14.2","Length":"31.2","Locked Rotor Amps (LRA)":"52","OPT Code":"1P50XCW12BAMG6FE-2AA","Phase":"Three","Product Family":"50XCW","Prop 65":"YES","Rated Load Amps (RLA)":"7.1","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(8) 16 x 16 x 1","Stages Cooling":"2","Tier":"Omnizone™","Tonnage":"10","UPC":"See Optical","Voltage":"460 VAC","Weight":"1137","Width":"68"}},{"model":"48HCRE08A2M5-0A0A0","name":"Carrier® WeatherMaster® - 7.5 Ton Packaged Rooftop Gas Heat & Electric Cool Unit R-410A (208/230-3)","brand":"Carrier","asset":"carrier_48hc04-14_en_normal","alt":"[]","price":32360,"specs":{"Air Flow Direction":"Convertible","Approvals":"AHRI Certified; cETLus Listed","BTU Input":"90,000-180,000","BTU Output":"73,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"690-936","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"15\"","Blower Wheel Width":"15\"","Brand":"Carrier®","CFM":"2,250-3,750","Color":"Sterling Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"89,000","Country of Origin":"Varies","Cubic Measurement":"149.8233","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Belt","EER":"12","Energy Star Rated":"YES","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Height":"49.375","IEER":"13-13.8","Length":"49.5","Locked Rotor Amps (LRA)":"83","Maximum Overcurrent Protection (MOCP)":"60","OPT Code":"1P48HCRE08A2M5-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48HC","Prop 65":"YES","Rated Load Amps (RLA)":"13.6","Refrigerant":"R-410A","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"82","Stages Cooling":"2","Thermal Efficiency":"82%","Tier":"WeatherMaster®","Tonnage":"7.5","Voltage":"208-230 VAC","Weight":"925","Width":"88.125"}},{"model":"50FE-M16A3A6-0A0A0","name":"Carrier® WeatherMaker® - 15 Ton Packaged Rooftop Cooling Only & Electric Heat Unit R-454B (460-3-60)","brand":"Carrier","asset":"carrier_50fe_en_normal","alt":"[]","price":19301.3,"specs":{"Air Flow Direction":"Convertible","Approvals":"UL Listed","Blower Motor HP":"5 BHP","Blower Motor RPM":"250-2,200","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"5,250","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"3","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Speeds":"1","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"174,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Electric Heat Range [kW]":"15-67","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Height":"57.375","IEER":"14.7","Length":"63.375","Maximum Overcurrent Protection (MOCP)":"45","OPT Code":"1P50FE-M16A3A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"Vertical (2) 24 x 27 x 1; Horizontal (1) 30 x 39 x 1","Phase":"Three","Product Family":"50FE","Prop 65":"YES","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 18 x 24 x 2","Sound Level (dBA)":"87","Stages Cooling":"2","Tier":"WeatherMaker®","Tonnage":"15","UPC":"See Optical","Voltage":"460 VAC","Weight":"1325","Width":"115.875"}},{"model":"48FEDM12A2A6-0A0A0","name":"Carrier® WeatherMaker® - 10 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-8-16_en_normal","alt":"[]","price":13165,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"120,000-180,000","BTU Output":"98,000-148,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Brand":"Carrier®","CFM":"3,500","CFM Heating":"2,100-5,470","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"2","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"118,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"11","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"15","Length":"59.5","Locked Rotor Amps (LRA)":"58","Maximum Overcurrent Protection (MOCP)":"30","OPT Code":"1P48FEDM12A2A6-0A0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"20 x 24 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"8.3","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(4) 20 x 20 x 2","Sound Level (dBA)":"79","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"82%","Tier":"WeatherMaker®","Tonnage":"10","Voltage":"460 VAC","Weight":"878","Width":"88.125"}},{"model":"48FEEM24A2A6-8W0A0","name":"Carrier® WeatherMaker® - 20 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-20-30_en_normal","alt":"[]","price":27975.3,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"248,000-310,000","BTU Output":"200,000-251,000","Blower Motor HP":"2 2/5 BHP","Blower Motor RPM":"250-2,000","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"7,000","CFM Heating":"3,880-11,630","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"248,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"10","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"15","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"49.375","IEER":"14.5","Length":"86.375","Locked Rotor Amps (LRA)":"140","Maximum Overcurrent Protection (MOCP)":"60","OPT Code":"1P48FEEM24A2A6-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"17.1","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(6) 20 x 25 x 2","Sound Level (dBA)":"86.5","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"20","Voltage":"460 VAC","Weight":"2000","Width":"141.5"}},{"model":"48FEEM28A2A6-8W0A0","name":"Carrier® WeatherMaker® - 25 Ton Packaged Rooftop Gas Heat & Electric Unit R-454B (460-3)","brand":"Carrier","asset":"carrier_48fe-20-30_en_normal","alt":"[]","price":29135,"specs":{"Air Flow Direction":"Horizontal / Vertical","Approvals":"AHRI Certified; cULus","BTU Input":"248,000-310,000","BTU Output":"200,000-251,000","Blower Motor HP":"3 BHP","Blower Motor RPM":"250-2,200","Blower Motor Speeds":"2","Blower Motor Type":"ECM (Electronically Commutated Motor)","Blower Wheel Diameter":"22\"","Brand":"Carrier®","CFM":"8,750","CFM Heating":"3,880-15,500","Color":"Gray","Compressor Type":"Scroll","Condenser Coil Fins per Inch (FPI)":"18","Condenser Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Condenser Fan Blade Diameter":"22","Condenser Fan Motor Qty":"4","Condenser Motor HP":"1/4","Condenser Motor RPM":"1,100","Condenser Motor Type":"PSC (Permanent Split Capacitor)","Cooling Capacity":"278,000","Country of Origin":"MEX","Cycle/Hertz":"60 Hz","Drain Connection Size":"3/4\"","Drive Type":"Direct","EER":"9.8","Energy Star Rated":"NO","Evaporator Coil Fins per Inch (FPI)":"17","Evaporator Coil Metering Device":"TXV/TEV - Thermostatic Expansion Valve","Fuel Type":"Natural Gas or LP","Gas Connection Size":"3/4\"","Gas Connection Type":"NPT","Heat Exchanger Type":"Tubular","Height":"57.375","IEER":"14","Length":"86.375","Locked Rotor Amps (LRA)":"147","Maximum Overcurrent Protection (MOCP)":"80","OPT Code":"1P48FEEM28A2A6-8W0A0","Outdoor Air Filter Size (OA) in Inches (W x H x D)":"(4) 16 x 25 x 1","Phase":"Three","Product Family":"48FE","Prop 65":"YES","Rated Load Amps (RLA)":"21.6","Refrigerant":"R-454B","Return Air Filter Size (RA) in Inches (W x H x D)":"(9) 16 x 25 x 2","Sound Level (dBA)":"85.9","Stages Cooling":"2","Stages Heating":"2","Thermal Efficiency":"81%","Tier":"WeatherMaker®","Tonnage":"25","UPC":"See Optical","Voltage":"460 VAC","Weight":"2174","Width":"141.5"}}]